# Пилот на контроллере 192.168.10.212 — пошаговая инструкция

Версия документа — к `wb-energy-meter` **0.23.1 и новее** (находка П12: раздел
Э — «Проверка без нагрузки: эмулятор», виртуальные счётчики в «Настройках»;
до этого партия находок пилота П8–П11, 0.22.3: в разделе 3 появился счётчик
«по фазам», нагрузки встают на план в разные места, раздел 1.4 — схема базы 6
и поколение 3; ещё раньше партия 13, находки П1–П7: раздел 3 переписан под
«+ Счётчик» и схему вместо мест, раздел 2 — чистый старт при обновлении до
0.22.2).
> **Репетиция.** Разделы 1–5 и Э этой инструкции перед каждым выпуском
> прогоняет агент: `tests/pilot/rehearsal.py` (настоящий сервис, Chromium,
> виртуальные WB-MAP3E из модуля эмулятора и история `wb-mqtt-db` за неделю).
> Если вы меняете инструкцию, в том же изменении правится и репетиция —
> иначе они разойдутся.
> Обновление до 0.22.2 или более нового выпуска (какое будет первым) один
> раз очистит базу — то, что заведено на 0.22.1, уйдёт в `test-data-…`
> (раздел 2). Если контроллер уже на 0.22.2 и чистый старт прошёл, повторно
> база не очищается.

Цель пилота — на живом объекте убедиться, что новый интерфейс считает так
же, как вы считаете руками, и решить, можно ли делать его интерфейсом по
умолчанию (партии 13–15 и версия 1.0.0 зависят от результата).

**Как пользоваться.** Идите по разделам 1–7 по порядку; раздел 8 — отдельная
диагностика, раздел Э — проверка программы без нагрузки на виртуальных
счётчиках; оба можно делать в любой момент. Везде: что сделать → что
должно получиться → что записать. Если получилось иначе — остановитесь и
пришлите то, что перечислено в разделе 7, не пытаясь «починить».

**Что проверено, а что нет.** Названия вкладок, кнопок, полей, адресов
и ключей ответа сверены с кодом версии 0.21.0; разделы 1–5 и Э прогнаны
репетицией (`tests/pilot/rehearsal.py`) на виртуальных счётчиках, разделы
1.4, 2 и 3 — с кодом 0.22.3. Не проверялось (в песочнице разработчика нет
контроллера): сами команды `mosquitto_sub`, `journalctl`, `systemctl`,
самообновление и пункты веб-интерфейса самого контроллера на вашем железе —
они стандартные, но результат на объекте мы видим впервые.

Что понадобится: доступ по SSH к контроллеру (root или `sudo`), браузер с
адресом `http://192.168.10.212:8080/` (порт — `http.port` из
`/etc/wb-energy-meter.conf`, по умолчанию 8080), список ваших счётчиков с
`device_id` (вида `wb-map3e_49`) и таблица из раздела 4.

База данных — `/mnt/data/var/lib/wb-energy-meter/state.db`, картинки
планов — каталог `plans` рядом с ней. Всё, что сейчас лежит в базе
(счётчики, показания, места, группы, схемы, планы), — тестовое: первое
обновление до 0.22.2 само откладывает эту базу в сторону (раздел 2), и
пилот идёт на пустой.

---

## 1. Обновление и самопроверка

1. Обновите программу до последней версии (0.22.3 или новее) одним из
   двух способов. **Первое обновление до 0.22.2 начинает базу с нуля** —
   см. раздел 2; так и задумано.
   - **Из интерфейса.** Откройте `http://192.168.10.212:8080/`. Если вверху
     справа кнопка называется «Классический» — вы уже в новом наборе
     вкладок: нажмите её, чтобы вернуться в классический. Вкладка
     «Настройки» → блок «Обновление» → «Проверить обновления» →
     «Обновить сейчас» (кнопка есть, только если в конфиге не стоит
     `update.allow_from_ui: false`). Дождитесь баннера об успехе или об
     откате.
   - **По SSH:**
     `curl -fsSL https://raw.githubusercontent.com/9043366188-dot/wb-energy-meter/main/scripts/install-from-github.sh | sudo bash`
     (этот же скрипт — запасной путь, если интерфейс обновления запрещён).
2. Обновите страницу (F5). **Должно получиться:** в шапке справа
   написана версия не ниже `v0.22.3`, индикатор слева — «MQTT online».
3. Самопроверка интерфейса, на контроллере:
   `curl -s http://127.0.0.1:8080/api/selfcheck | python3 -m json.tool`
   **Должно получиться:** в ответе `"ok": true`. Если `false` — пришлите
   ответ целиком (раздел 7), дальше не идите.
4. Состояние миграции, на контроллере:
   `curl -s http://127.0.0.1:8080/api/v2/migration/status | python3 -m json.tool`
   Сохраните вывод в файл — это первое, что нужно прислать. Как читать:

   | Ключ | Что значит |
   |---|---|
   | `schema_version` | версия схемы базы; должна быть `6` |
   | `code_generation` | поколение модели, которое понимает эта программа; `3` |
   | `domain_model_generation`, `minimum_reader_generation` | `1` — в новую модель ещё ничего не писали; `2` — запись уже была (откат на старые версии заблокирован стражем поколений); `3` — заведён счётчик «по фазам» (откат на 0.22.2 и старше заблокирован) |
   | `model_v2_first_write_revision` | `null` — записей в новую модель не было; иначе метка времени первой записи |
   | `migration_map` | сколько записей перенесено по парам «старая таблица → новая» (например `meters → metering_points`) |
   | `legacy_meters` | `total` — счётчиков в старой модели, `migrated` — перенесено в точки учёта, `not_migrated` — ещё нет |
   | `legacy_links` | связи старого «Плана»: `total`, `confirmed` (подтверждены мастером), `unconfirmed` (нет) |

   **Записать:** значение `schema_version`. Ключи `legacy_*` и
   `migration_map` описывают перенос старых данных. После раздела 2 они
   нулевые, а `legacy_meters` может показать только счётчики из списка
   `meters:` в конфиге — переносить их не нужно (раздел 2).

## 2. Чистый старт (старые данные — тестовые)

Все счётчики, показания, места, группы, схемы и планы, заведённые на
контроллере до пилота, — тестовые (решение от 11.10.2026). Переносить их
не нужно: пилот начинается с пустой базы. Старую базу не удаляем, а
откладываем в сторону — к ней можно вернуться.

**Делать отдельно ничего не нужно.** Первое обновление до 0.22.2 (раздел 1,
любым способом) само, один раз, переносит `state.db`, `state.db-wal`,
`state.db-shm` и каталог `plans` из `/mnt/data/var/lib/wb-energy-meter` в
каталог `test-data-<дата-время>` там же и запоминает это (файл
`.clean-start-r12-done`). **База очистится ещё раз при обновлении до этого
выпуска** (решение R12): после чистого старта 0.22.1 в ней успели
появиться пробные записи, и Кир решил начать с пустой базы заново. Метка
прошлого чистого старта (`.clean-start-r9-done`) на это не влияет.
Следующие обновления базу не трогают.

**Должно получиться** после обновления:

1. Интерфейс открывается; на вкладках нового набора пусто, «Обзор»
   говорит «Начните со схемы…». В «Плане v3» нет ни одного плана и ни
   одного элемента схемы, кнопки «Перенести легаси-данные» и вкладки «План
   v2» нет.
2. На контроллере `ls /mnt/data/var/lib/wb-energy-meter` — есть каталог
   `test-data-…`, в нём старые `state.db` и `plans` и `README.txt` с
   порядком возврата.
3. `grep -A3 'Чистый старт' /var/log/wb-energy-meter/update.log` — строки
   «Отложено в …/test-data-…» и «Метка чистого старта записана».
4. `curl -s http://127.0.0.1:8080/api/v2/migration/status | python3 -m json.tool`:
   `schema_version` = `6`, `domain_model_generation` = `1`,
   `migration_map` пустой.

Если обновление **откатилось** (баннер об откате), старая база вернётся
вместе со старой версией. Это нормально: при следующем успешном обновлении
она снова отложится сама — повторите раздел 1.

**Что произойдёт само и что с этим делать:**

- Приборы, которые публикуют данные в MQTT, видны сразу как
  обнаруженные, но в учёт не входят, пока к ним не привязана точка учёта.
- Если в `/etc/wb-energy-meter.conf` есть список `meters:`, при первом
  старте он заново попадёт в реестр классического интерфейса. Это не
  мешает. В новом интерфейсе кнопки «Перенести легаси-данные» нет (она осталась
  только в классических «Настройках», с предупреждением) — **не нажимайте**
  её: точки учёта заводятся кнопкой «+ Счётчик» в «Плане v3» или
  «Структуре» (раздел 3) только для нужных приборов.
- Сырая история показаний хранится в штатной `wb-mqtt-db` и при этом не
  теряется. Неделю данных для раздела 5 отсчитывайте от момента, когда
  прибор привязан к точке учёта.

**Запасной путь — по SSH** (если пилотную базу понадобится ещё раз
начать с нуля: обновление второй раз её не отложит):

```bash
sudo systemctl stop wb-energy-meter
cd /mnt/data/var/lib/wb-energy-meter
D=test-data-$(date +%Y%m%d-%H%M)
sudo mkdir "$D"
for f in state.db state.db-wal state.db-shm plans; do
  [ -e "$f" ] && sudo mv "$f" "$D"/
done
sudo systemctl start wb-energy-meter
```

Страж поколений (`ExecStartPre`) пустую базу пропускает: она создаётся
заново со всеми миграциями.

**Вернуть старую базу** (если понадобится): `sudo systemctl stop
wb-energy-meter`; текущие `state.db*` и `plans` убрать в другой каталог;
файлы из `test-data-…` переложить обратно в
`/mnt/data/var/lib/wb-energy-meter`; `echo 0 | sudo tee
/mnt/data/var/lib/wb-energy-meter/.clean-start-r12-done` (иначе следующее
обновление снова отложит её); `sudo systemctl start wb-energy-meter`.

**Записать:** имя каталога `test-data-…` и вывод `migration/status`
после обновления.

## 3. Схема питания в «Плане v3»

Схема — это вводы, щиты и нагрузки, соединённые линиями. Счётчик ставится на линию: тогда видно, сколько прошло по ней.

Четыре типа элементов схемы называются одинаково во всех списках, карточках
и во «Структуре»:

| Тип | Что это |
|---|---|
| **Ввод** | Откуда приходит питание (граница объекта). |
| **Щит** | Распределяет питание: от него отходят линии. |
| **Ответвление** | Точка разветвления без щита. |
| **Нагрузка** | Конечный потребитель. |

Нужна схема: Ввод → Щит → не меньше трёх нагрузок; на линии «Ввод → Щит» и на
линиях всех нагрузок стоят счётчики. Откройте «Новый интерфейс» → «План v3».
Счётчик — это прибор, который виден в MQTT (занятые другими точками приборы в
списке серые, с подписью «занят точкой «…»», выбрать их нельзя).

1. Если планов ещё нет, в поле «Название плана» впишите название (или
   оставьте пустым — будет «План v3»). Если есть план помещения
   картинкой (PNG или JPEG; слишком большую браузер уменьшит сам),
   выберите его в поле «Подложка» — иначе план будет пустым холстом. Нажмите «Создать план». Ещё один план
   — кнопка «+ План»; подложку плана с картинкой можно заменить кнопкой
   «Заменить подложку…»: сначала откроется предпросмотр. Если у новой
   картинки то же соотношение сторон (другое разрешение), значки можно
   пересчитать пропорционально; если фон обрезан или повёрнут, значки
   останутся на прежних пикселях — их нужно перепривязать вручную.
   «Версии подложки…» возвращает любую прежнюю подложку.
2. Нажмите «+ Элемент схемы», выберите тип «Ввод», впишите название,
   кликните на карту. Так же заведите элемент типа «Щит» (например
   «ЩР-1»). Подпись появляется рядом с маркером, справа открывается
   карточка: тип крупно, под ним — одна строка пояснения и напоминание, что
   счётчик ставится на линию.
3. Нажмите «+ Линия», кликните «Ввод», затем щит. Появится оранжевая
   пунктирная линия (без счётчика) и сообщение «Линия проведена».
   (Можно и без этого шага: п. 4 создаст линию сам.)
4. Поставьте счётчик на ввод щита. Откройте карточку щита → «+ Счётчик» →
   выберите свободный прибор → «Что измеряет этот счётчик?» → «Ввод щита».
   Если линии от ввода ещё нет, форма спросит «Откуда питается?» — выберите
   «Ввод»: линия, точка учёта и привязка прибора появятся одним действием.
   **Должно получиться:** в карточке «Счётчики (1)» и строка «… — ввод
   щита», на плане подпись щита «· счётчик».
5. Добавьте нагрузки. В карточке щита нажмите «+ Счётчик» → прибор →
   «Отходящую линию» → в списке «+ новая нагрузка…» и впишите название
   (например «Освещение»). **Должно получиться:** появились нагрузка
   («Нагрузка»), линия к ней и точка учёта со счётчиком; нагрузка стоит
   на плане рядом со щитом, в карточке щита строка «… — линия к
   «Освещение»», на плане подпись «· счётчиков: N». **Повторите ещё
   минимум два раза** — получится не меньше трёх нагрузок. Новые нагрузки
   встают на план в разные места под щитом, значки не ложатся друг на
   друга (в 0.22.2 они вставали в одну точку). (Нагрузку без
   счётчика даёт блок «Добавить отходящую линию» в карточке щита; счётчик к
   ней потом ставится так же — «+ Счётчик» → «Отходящую линию» → линия
   нагрузки из списка.)
6. **Счётчик «по фазам»** — если есть трёхфазный WB-MAP3E, у которого на
   разных фазах разные потребители. Карточка щита → «+ Счётчик» → выберите
   прибор → «Отходящую линию» → «по фазам — каждая фаза своя линия».
   Если у прибора нет пофазных счётчиков энергии (`AP energy L1…L3`),
   «по фазам» недоступно, рядом сказано почему. Для каждой фазы L1–L3
   выберите, куда идёт её линия: существующая линия, нагрузка или
   «+ новая нагрузка…» (впишите название); ненужную фазу оставьте «не
   используется». **Должно получиться:** одним действием — линия и точка
   учёта на каждую выбранную фазу; в карточке щита строки вида «имя · L1 ·
   wb-map3e_16 — линия к «Освещение»»; новые нагрузки на плане в разных
   местах; в списке приборов прибор не серый, пока свободна хоть одна фаза
   («— свободны L3»), серый — когда заняты все три. Если часть фаз занята,
   «все три фазы — одна линия» для этого прибора уже недоступно.
   **Проверьте, что фазы считаются:** программа считает фазу по
   `AP energy L1…L3` из истории `wb-mqtt-db` и подхватывает новую привязку
   в течение минуты. На контроллере
   `mosquitto_sub -C 1 -v -t '/devices/wb-map3e_16/controls/AP energy L1'`
   (подставьте свой прибор) должна показать значение; через минуту
   `journalctl -u wb-energy-meter -n 50 --no-pager | grep "Пофазная привязка"`
   — по строке «догоняю историю <прибор> L1» на каждую заведённую фазу, а
   `wb-energy-meter-cli aggregates status` внизу, в «Пофазные итоги»,
   покажет часы по каждой паре «прибор · фаза» (строк может быть мало или
   не быть вовсе, если история `wb-mqtt-db` по этому каналу пуста). Часы
   до даты привязки в отчётах остаются «нет данных» — это правило учёта.
   Если по фазе в истории нет ни строки, запишите это и пришлите.
   **Откат:** после первой пофазной привязки поколение базы поднимается до
   3, и откат на 0.22.2 и старше заблокирован стражем
   поколений — так и задумано (раздел 1.4).
7. «Структура» — та же схема деревом: Ввод → Щит → Нагрузки, у каждого
   элемента его счётчики и текущая мощность. Сверьте с планом: тот же
   состав и вложенность. Раздел «Не на схеме» наверху показывает то, что
   пока не встало на линию (точки без линии, приборы без точки учёта — у
   каждого прибора там же выпадающий список «+ Счётчик → куда?»); у
   готовой схемы он пуст. «Мест» нигде нет.
8. Закройте и снова откройте карточку щита. **Должно получиться:** блок
   «Баланс щита за период» показывает значение со знаком и процент. Если
   у какой-то нагрузки счётчика нет, ниже написано «есть неизмеренные
   ветви: …» — это правильное поведение, а не ошибка.
9. Откройте «Обзор». **Должно получиться:** «Незавершённая конфигурация»
   не называет ваши элементы «не размещена на плане»; блок «Итог объекта за
   период» показывает число (а не «—»); в «Все точки учёта» — ваши
   счётчики.

**Если ошиблись** (всё делается в интерфейсе, история сохраняется):
«Убрать счётчик» (карточка щита, у строки счётчика); «Убрать с плана»
(только значок — элемент остаётся в схеме и в списке «Не размещены на
плане»); «Архивировать узел» (если у элемента есть линии, окно их
перечислит и предложит «Вывести линии из работы и архивировать»);
«Вывести из работы» (карточка линии); «Удалить план» (удаляется только
представление — схема, счётчики и история остаются); «Архивировать точку»
(карточка точки; в «Структуре» архивные видны под «Показать архивные»).

**Записать:** схему (какой элемент кому даёт питание), какие точки на
каких линиях, и что из пунктов 1–9 не получилось.

## 4. Сверка баланса и итога «Обзора» с ручным расчётом

**Что считает программа.** Итог объекта — сумма энергии по счётчикам,
назначенным на вводы объекта. Небаланс щита и объекта = (ввод) − (сумма
измеренных отходящих ветвей); процент — от ввода. Период — полуоткрытый:
кнопки «с» и «по» на «Обзоре» принимают даты, период начинается в 00:00
даты «с» и заканчивается в 00:00 даты «по» (день «по» в расчёт не входит),
время — по часовому поясу контроллера (команда `date`).

**Как снять показания.** Нужны значения `Total AP energy` (кВт·ч)
каждого участвующего счётчика ровно на границах периода. Удобнее всего
снять их на контроллере в полночь одной командой (замените список
`device_id` своим и выполните вечером, она сама дождётся 00:00):

```
sleep $(( $(date -d 'tomorrow 00:00' +%s) - $(date +%s) ))
for d in wb-map3e_49 wb-map3e_50; do
  printf '%s %s ' "$(date '+%F %T')" "$d"
  mosquitto_sub -C 1 -v -t "/devices/$d/controls/Total AP energy"
done
```

Погрешность — расход за время опроса счётчика (секунды × мощность).
Критерий пилота — 0,1 %; при суточном расходе меньше примерно 30 кВт·ч
он упирается в эту погрешность, и сверку за такие сутки лучше не считать
показательной — берите сутки или неделю с заметным расходом.

**Таблица для заполнения (суточная сверка).** Одна строка на счётчик;
«Ввод» — счётчик на вводе, остальные — на линиях нагрузок.

| Счётчик (`device_id`, линия) | Показание на начало, кВт·ч | Показание на конец, кВт·ч | Ожидаемая разность (конец − начало) | Что показал экран, кВт·ч |
|---|---|---|---|---|
| Ввод: | | | | |
| Нагрузка 1: | | | | |
| Нагрузка 2: | | | | |
| Нагрузка 3: | | | | |
| … | | | | |

| Расчёт | Вручную | Экран | Разница, % |
|---|---|---|---|
| Итог объекта = разность по вводу | | «Обзор» → «Итог объекта за период» | |
| Небаланс щита = ввод − Σ измеренных нагрузок | | карточка щита → «Баланс щита за период» | |
| Небаланс объекта | | «Обзор» → «Небаланс:» | |

Разница в процентах = (экран − вручную) / вручную × 100. Если схема
содержит неизмеренные ветви, ручной расчёт сделайте только по измеренным —
программа считает так же.

**Как посмотреть «что показал экран» по каждому счётчику:** вкладка
«Отчёты» (новый набор) → Срез «Точка» → в списке «Состав» выберите точки
этих счётчиков (Ctrl/Cmd — несколько) → «с»/«по» те же, что в таблице →
«Показать» → столбец «Значение» (кВт·ч). Не путайте с таблицей «Учётные
группы» на «Обзоре»: она по группам, а столбец «E (снимок)» в ней — показание
прибора на сейчас, а не расчёт за период.

Повторите то же за **неделю** (в «Обзоре» «с» — первый день недели, «по» —
следующий понедельник, показания — на 00:00 обоих дней), записав вторую
такую же таблицу.

## 5. Неделя данных → отчёт и CSV

1. Пусть пилот проработает неделю (разделы 3–4 за это время не менять
   схему; если пришлось — запишите когда и что).
2. «Новый интерфейс» → «Отчёты». Срез — «Ветвь (все верхнего уровня)»,
   «с» и «по» — границы той недели, что вы сверяли в разделе 4; нажмите
   «Показать».
3. Сравните числа ветвей с «Обзором» за тот же период (таблица «Ветвь
   сети» в блоке «Итог объекта за период», столбец «кВт·ч») — они обязаны
   совпасть: это один расчёт.
4. Нажмите «⬇ Скачать CSV». **Должно получиться:** файл
   `report_v2_branch_<дата>.csv`; значения в нём (округление до 3 знаков)
   совпадают с экраном построчно.
5. Повторите для среза «Точка» (выберите в списке «Состав» точки со
   счётчиками из раздела 4, Ctrl/Cmd — несколько) и сравните со своей
   таблицей за неделю.

**Записать:** какие числа расходятся и на сколько; приложите CSV.

## 6. Что вы реально используете в классическом интерфейсе

Классический набор останется интерфейсом по умолчанию, пока не пройдёт
пилот; нам нужно знать, какие его функции вам нужны, чтобы новый набор
их тоже умел. Отметьте для каждой строки: **часто / иногда / никогда /
не знаю, что это**.

| Вкладка → функция | Как используете |
|---|---|
| «Дашборд» — плитки и карточки счётчиков, статусы | |
| «План» — зоны и кабельные связи на старом плане | |
| «Расход» — график и таблица расхода | |
| «Настройки» — управление счётчиками и группами | |
| «Настройки» → «Обновление» | |
| «Отчёты» → «📋 Ведомость расхода» | |
| «Отчёты» → «📈 Профиль нагрузки» | |
| «Отчёты» → «⚖ Сравнение периодов» | |
| «Отчёты» → «🕒 Доступность» | |
| «Отчёты» → «⚡ Баланс» | |
| «⬇ Скачать CSV» в любом из отчётов | |

Допишите свои пункты, если пользуетесь чем-то, чего нет в таблице
(оповещения, история статусов, экспорт и т. п.).

## 7. Что прислать обратно

1. JSON из `GET /api/v2/migration/status` — на начало пилота (после
   раздела 1) и на конец (после раздела 5).
2. Скриншоты: «План v3» с готовой схемой; «Обзор» (блок «Итог объекта за
   период» целиком, с небалансом) за сутки и за неделю; карточка щита с
   блоком «Баланс щита за период»; «Отчёты» с таблицей и открытый CSV.
3. Последние 200 строк журнала сервиса, сразу после пилота и после любого
   сбоя или белого экрана:
   `journalctl -u wb-energy-meter -n 200 --no-pager > /tmp/wbem-journal.txt`
4. Заполненные таблицы из раздела 4 (за сутки и за неделю) и пометки из
   разделов 2, 3, 5.
5. Таблицу из раздела 6.
6. Если делали раздел 8 — файл с его результатом.
7. Если делали раздел Э — пометки оттуда и скриншот раздела «Эмулятор
   счётчиков» (с журналом).

## 8. Отдельно: диагностика `wb-map3e_49` (`no_data` при живом напряжении)

**Симптом.** У счётчика `wb-map3e_49` напряжение живое (на «Дашборде»
классического набора он «online», `Urms` не нулевое), но расход за период
считается как «Нет данных» / `no_data`. Причина пока не найдена.

**19.10.2026, по API контроллера (без SSH, 0.22.3).** `GET /api/meters/wb-map3e_49`:
у всех 55 каналов флаг ошибки чтения `error: "r"` (так `wb-mqtt-serial`
помечает канал, который не смог прочитать), `update_count: 0`, время
последнего обновления 0; статус — `device_error`. Видные значения
(`Urms L1` 34,257 В, `U L1-L2` 392,1 В) — старые, оставшиеся в MQTT от
прошлых опросов, а не живые. То есть прибор **не отвечает по шине RS-485**
с момента запуска сервиса — это не ошибка программы и не история
`wb-mqtt-db`. Проверьте подключение линии RS-485, адрес и скорость в
настройках `wb-mqtt-serial`, питание прибора; если прибор снят — уберите
его из настроек `wb-mqtt-serial`. Шаги ниже нужны, только если после этого
`error` у каналов не пропадёт.

**Что известно из кода.** Программа берёт почасовую энергию для расчёта
из истории `wb-mqtt-db`, канал `Total AP energy` этого устройства (запрос
`db_logger/get_values`); если за час точек в истории нет, час помечается
`no_data`. Живое напряжение при этом приходит напрямую по MQTT — это другой
путь. Гипотеза, **не проверенная**: канал `Total AP energy` этого прибора
не попадает в историю `wb-mqtt-db` (не пишется или назван иначе). Проверка
ниже как раз показывает, что реально публикует прибор.

1. На контроллере запустите на 5 минут:
   `timeout 300 mosquitto_sub -v -t '/devices/wb-map3e_49/controls/#' | tee /tmp/wb-map3e_49.txt`
   Если команды `mosquitto_sub` нет, установите пакет `mosquitto-clients`
   и повторите. Первые строки после запуска — текущие (retained) значения
   всех каналов, дальше — обновления.
2. Пока идёт запись, включите/отключите заметную нагрузку на этой линии,
   если это безопасно, — чтобы значения менялись.
3. В файле посмотрите:
   - есть ли строка вида `/devices/wb-map3e_49/controls/Total AP energy <число>`
     и меняется ли число за 5 минут;
   - есть ли строки, оканчивающиеся на `/meta/error` с непустым значением
     (канал сообщает об ошибке чтения);
   - какие вообще каналы есть и как они названы (`Urms L1`, `Total P`…).
4. Рядом же: «Новый интерфейс» не нужен — в классическом наборе откройте
   «Отчёты» → «📋 Ведомость расхода» за последние сутки и сделайте
   скриншот строки этого счётчика.
5. Пришлите: `/tmp/wb-map3e_49.txt`, скриншот из п. 4 и
   `journalctl -u wb-energy-meter -n 200 --no-pager`.

## Э. Проверка без нагрузки: эмулятор

Эмулятор — это виртуальные трёхфазные счётчики WB-MAP3E в том же MQTT-брокере,
что и настоящие. Они нужны, чтобы проверить схему, отчёты и поведение при
неисправностях, когда нагрузки нет или счётчики ещё не привязаны. **Цифры с
них не настоящие**: везде, где они видны, прибор помечен словом «эмулятор»,
в «Обзоре» висит баннер, в отчёте — предупреждение. Не смешивайте эти цифры с
пилотом на настоящих счётчиках (разделы 3–5): после проверки выключите
эмулятор и архивируйте его точки (Э.6).

Эмулятор по умолчанию **выключен**. Приборы публикуют значения раз в 5
секунд, показания не сбрасываются при перезапуске службы.

**Э.1 Включить.**

1. «Новый интерфейс» → «Настройки» → раздел «Эмулятор счётчиков».
   Переключатель выключен, приборов нет.
2. Нажмите «Добавить типовой набор (3 нагрузки + ввод)». **Должно
   получиться:** четыре строки с меткой «эмулятор»: три нагрузки
   «Эмулятор N: нагрузка A/B/C» (на фазах разная мощность, у «A» и «B»
   дневной профиль, у «C» ровный) и «Эмулятор N: ввод» — он суммирует три
   нагрузки и добавляет 3 %. Отдельный прибор — «+ Прибор» (название,
   мощность L1/L2/L3 в кВт, профиль; для ввода — какие нагрузки он
   суммирует и сколько процентов добавляет).
3. Включите переключатель — надпись «Включён». **Должно получиться:** в
   «Обзоре» сверху баннер «Включён эмулятор: 4 виртуальных прибора — цифры
   с ними не настоящие»; в «+ Счётчик» у каждого прибора эмулятора в
   названии слово «эмулятор» (настоящие приборы — без него).

**Э.2 Собрать схему.** Как в разделе 3: «Ввод» → «Щит» в «Плане v3»; на
ввод щита — «+ Счётчик» → «Ввод щита» → «Эмулятор N: ввод»; нагрузки —
«+ Счётчик» → «Отходящую линию»: один прибор «по фазам» (три нагрузки по
фазам L1, L2, L3), остальные целиком. Подождите 2–3 часа: часовые итоги
считаются по полным часам. Откройте карточку щита: блок «Баланс щита за
период» (период — как на «Обзоре»). **Должно получиться:** небаланс щита
равен заданной добавке к вводу: при +3 % ввод больше суммы нагрузок в 1,03
раза, поэтому «Баланс щита» ≈ **+2,9 %** от ввода (3 / 103); при добавке p %
— p / (100 + p). Это верно, когда все нагрузки набора заведены в схему;
незаведённая нагрузка добавит к небалансу свою долю.

**Э.3 Неисправности кнопками.** В строке прибора (кнопки доступны только
пока эмулятор включён); каждое действие пишется в «Журнал неисправностей и
изменений» со временем:

- «Сброс» — показания прибора с нуля (как после сброса настроек счётчика).
  **Должно получиться:** отчёт за период со сбросом показывает у этой
  точки флаг `reset` и неполные данные, а строка с меткой «эмулятор».
- «Замена» — новый серийный номер и показания с нуля.
- «Нет связи» — на столько минут, сколько указано в поле «Потеря связи,
  минут»: прибор перестаёт публиковаться, на его каналах ошибка `r`,
  состояние прибора — «ошибка прибора»; по окончании ошибка снимается.
- «Редкие показания» — на столько часов, сколько указано в поле «Редкие
  показания, часов»: прибор обновляется раз в 30–60 минут.

**Э.4 История в `wb-mqtt-db`.** Через 10–15 минут после включения служба
спрашивает `wb-mqtt-db` об истории одного канала эмулятора. Если истории
нет, в «Настройках» (и в «Обзоре» под баннером) появляется предупреждение
«wb-mqtt-db не пишет историю эмулятора — отчёты будут пустыми; проверьте
настройки wb-mqtt-db (группы каналов)»: каналы приборов `emu-map3e-…` должны
попадать в группы каналов `wb-mqtt-db`. Кнопка «Проверить историю сейчас»
повторяет пробу; пока она не удалась, отчёты по эмулятору будут пустыми.

**Э.5 Выключить.** Переключатель в положение «Выключен». **Должно
получиться:** баннера в «Обзоре» нет; приборы эмулятора перестали
публиковаться, а их данные в брокере стёрты — по SSH на контроллере
(команда не проверялась на железе):
`mosquitto_sub -t '/devices/+/controls/+' -v -W 3 | grep -c emu-` — ответ
`0`. Приборы без точки учёта исчезли из списков выбора.

**Э.6 Архивировать точки.** Точки учёта, которые вы привязали к приборам
эмулятора, после выключения остаются — в них накопилась история. Когда они
больше не нужны: «Настройки» → «Эмулятор счётчиков» → «Архивировать точки
эмулятора» → в окне подтверждения перечислены точки → «Архивировать точки
(N)».
**Должно получиться:** точки в архиве (история сохранена), кнопка стала
недоступной. Отчёт за период с данными эмулятора, пока точки не
архивированы, помечен: у строки метка «эмулятор», над таблицей
предупреждение «В отчёте есть данные эмулятора счётчиков…», в CSV — колонка
«Эмулятор» (да/нет) и строка «ВНИМАНИЕ» в шапке файла.

**Записать:** что из «должно получиться» не получилось; скриншот раздела
«Эмулятор счётчиков» (с журналом) и баннера «Обзора».

---

## 9. Критерий «пилот прошёл»

От него зависят партия 15.3 (переключение интерфейса по умолчанию) и
номер версии 1.0.0. Пилот считается пройденным, если выполнено **всё**:

1. Баланс щита и итог объекта совпадают с ручным расчётом в пределах
   **0,1 %** — и за сутки, и за неделю (таблицы раздела 4).
2. CSV отчёта совпадает с экраном (раздел 5, п. 4).
3. За неделю нет падений сервиса (`systemctl status wb-energy-meter` не
   показывает перезапусков, в журнале нет трассировок) и нет белого
   экрана в браузере.

Если что-то из трёх не выполнено — это не «провал», а список того, что
исправляется в следующих партиях; пришлите материалы из раздела 7, и мы
разберём каждое расхождение отдельно.
